
OS:Version,
  {dc692365-3eca-4910-ba5c-fdb0055d2188}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Schedule:Constant,
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Handle
  Always On Discrete,                     !- Name
  {774a102c-20dc-4c33-8bcd-fcfec334c425}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {774a102c-20dc-4c33-8bcd-fcfec334c425}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Building,
  {08678ddd-175a-469b-9626-2f02c40b6916}, ! Handle
  Medium Office,                          ! Name
  ,                                       ! Building Type
  -0,                                     ! North Axis
  ,                                       ! Nominal Floor to Floor Height
  ,                                       ! Space Type Name
  {8d276ca2-ac82-489c-8e07-395b89456514}, ! Default Construction Set Name
  ;                                       ! Default Schedule Set Name

OS:Construction,
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8,  ! Name
  {3ac3ab6e-838a-4987-a923-7ed16f076f1c}, ! Surface Rendering Name
  {8984dd43-df62-4d44-ae87-bc2bd2873b0e}, ! Layer 1
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}; ! Layer 2

OS:Construction,
  {b09a8a1c-d2ef-47c1-87d1-ebed9781986c}, ! Handle
  000 Exterior Door,                      ! Name
  {336262c3-ed6f-4bd5-bd5b-d932449932e2}, ! Surface Rendering Name
  {ab2b6805-18a2-4e07-a2cb-4572d04f6890}, ! Layer 1
  {fe097386-a229-4196-90e2-4a422c321f26}; ! Layer 2

OS:Construction,
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Handle
  000 Exterior Window,                    ! Name
  {5258d57d-6d17-494e-9c3b-4c56919ea2f6}, ! Surface Rendering Name
  {f1c02e84-56ed-458b-88f2-c04a48b49010}, ! Layer 1
  {e206938a-22d6-40d6-a854-d669000ee30e}, ! Layer 2
  {f1c02e84-56ed-458b-88f2-c04a48b49010}; ! Layer 3

OS:Construction,
  {c9ec5036-78a9-455e-b264-b2a62182a6b1}, ! Handle
  000 Interior Ceiling,                   ! Name
  {d215b2b0-0241-4ad0-b07c-0df46d01f486}, ! Surface Rendering Name
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}, ! Layer 1
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Layer 2
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}; ! Layer 3

OS:Construction,
  {0450d37d-52f1-4423-96c9-b8c2cad4782f}, ! Handle
  000 Interior Door,                      ! Name
  {10b662a5-17eb-4067-8ab6-1c6c92619ced}, ! Surface Rendering Name
  {2d8c20fd-e8a4-44df-b399-58414f1b82da}; ! Layer 1

OS:Construction,
  {93349841-d95e-46e4-93eb-90902241d529}, ! Handle
  000 Interior Floor,                     ! Name
  {994d202e-504a-4148-84f1-46b26fd74ce7}, ! Surface Rendering Name
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}, ! Layer 1
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Layer 2
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}; ! Layer 3

OS:Construction,
  {b823a257-780f-4555-a887-40683e3a9161}, ! Handle
  000 Interior Partition,                 ! Name
  {3345a47f-3148-4884-93eb-8d5a5a0a785d}, ! Surface Rendering Name
  {2d8c20fd-e8a4-44df-b399-58414f1b82da}; ! Layer 1

OS:Construction,
  {3926bc23-cb28-4481-bed7-a8959aa9784e}, ! Handle
  000 Interior Wall,                      ! Name
  {a4e4bf50-8f71-4600-993d-4ea1ca2afada}, ! Surface Rendering Name
  {29d7f267-ab87-4d62-8306-440e6f53637e}, ! Layer 1
  {b5810d0b-c582-4615-81dc-b681455a0b89}, ! Layer 2
  {29d7f267-ab87-4d62-8306-440e6f53637e}; ! Layer 3

OS:Construction,
  {3506a07b-6579-4526-86ca-84b833269727}, ! Handle
  000 Interior Window,                    ! Name
  {6a66ec3d-9ebd-481c-931c-fad8647d508d}, ! Surface Rendering Name
  {f1c02e84-56ed-458b-88f2-c04a48b49010}; ! Layer 1

OS:Construction,
  {a8ec8d46-f820-4692-b7d1-8346031294e7}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, ! Name
  {00efa528-c739-4942-bb54-971e350d5081}, ! Surface Rendering Name
  {c5f0408f-a551-46fc-bb2a-66e8fe03a7e4}, ! Layer 1
  {18b72934-41b6-4f32-a5f4-8b7a91e77efd}, ! Layer 2
  {fcb365fd-eecd-4d24-85d7-1f03e46a153f}; ! Layer 3

OS:Construction,
  {d3f0263a-db9d-4775-bdee-fb25f77960c4}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, ! Name
  {6d1599e9-d10c-498e-a73e-8cbb2dcd9066}, ! Surface Rendering Name
  {ef054e0e-b819-4df7-af1e-4bced2204c22}, ! Layer 1
  {23728136-9ebb-48c4-8d6a-634b96902763}, ! Layer 2
  {dd291baf-0dfd-4dc8-9861-b87566b1ebe7}; ! Layer 3

OS:Construction,
  {86ecef4a-09f4-496e-8a5c-bbf1c9bc67d7}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, ! Name
  {d43e1bbd-8f3c-4474-9188-3505c2d039e8}, ! Surface Rendering Name
  {21af3466-d55f-4752-adcd-d84768abc6a2}; ! Layer 1

OS:Construction:AirBoundary,
  {4a86e3b0-a80f-45b5-bafa-021eb73eb53c}, !- Handle
  Air Wall,                               !- Name
  ,                                       !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ,                                       !- Simple Mixing Schedule Name
  {f16d79c6-23ca-4509-a014-2175d9ec5914}; !- Surface Rendering Name

OS:DefaultConstructionSet,
  {8d276ca2-ac82-489c-8e07-395b89456514}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-5 (mdoff) ConstSet, ! Name
  {10a56728-d349-4650-a259-a46789e73ea8}, ! Default Exterior Surface Constructions Name
  {67c7afba-e420-4d66-9646-246e304b4b86}, ! Default Interior Surface Constructions Name
  {3c99188a-5f80-46f5-940a-340304459562}, ! Default Ground Contact Surface Constructions Name
  {2ecf4f4c-85ee-4d44-969d-1cf3dc9d0651}, ! Default Exterior SubSurface Constructions Name
  {edc7805e-40b6-44a8-8a30-2abcacbc0e12}, ! Default Interior SubSurface Constructions Name
  {b823a257-780f-4555-a887-40683e3a9161}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ,                                       ! Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultScheduleSet,
  {2570f7fd-b7d1-44dd-aa85-c4a6191683d9}, ! Handle
  MediumOffice Schedules,                 ! Name
  ,                                       ! Hours of Operation Schedule Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Number of People Schedule Name
  {104f68c3-b4b9-47ab-991e-8172073916a8}, ! People Activity Level Schedule Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Lighting Schedule Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultSubSurfaceConstructions,
  {edc7805e-40b6-44a8-8a30-2abcacbc0e12}, ! Handle
  000 Interior DefSubCons,                ! Name
  {3506a07b-6579-4526-86ca-84b833269727}, ! Fixed Window Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}, ! Operable Window Construction Name
  {0450d37d-52f1-4423-96c9-b8c2cad4782f}, ! Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Skylight Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}, ! Tubular Daylight Dome Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2ecf4f4c-85ee-4d44-969d-1cf3dc9d0651}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-5 (mdoff) Exterior DefSubCons, ! Name
  {86ecef4a-09f4-496e-8a5c-bbf1c9bc67d7}, ! Fixed Window Construction Name
  {86ecef4a-09f4-496e-8a5c-bbf1c9bc67d7}, ! Operable Window Construction Name
  {b09a8a1c-d2ef-47c1-87d1-ebed9781986c}, ! Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Skylight Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}, ! Tubular Daylight Dome Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3c99188a-5f80-46f5-940a-340304459562}, ! Handle
  000 Ground DefSurfCons,                 ! Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Floor Construction Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Wall Construction Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {67c7afba-e420-4d66-9646-246e304b4b86}, ! Handle
  000 Interior DefSurfCons,               ! Name
  {93349841-d95e-46e4-93eb-90902241d529}, ! Floor Construction Name
  {3926bc23-cb28-4481-bed7-a8959aa9784e}, ! Wall Construction Name
  {c9ec5036-78a9-455e-b264-b2a62182a6b1}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {10a56728-d349-4650-a259-a46789e73ea8}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-5 (mdoff) Exterior DefSurfCons, ! Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Floor Construction Name
  {d3f0263a-db9d-4775-bdee-fb25f77960c4}, ! Wall Construction Name
  {a8ec8d46-f820-4692-b7d1-8346031294e7}; ! Roof Ceiling Construction Name

OS:Facility,
  {cf302468-3453-4b1f-a1ed-b05a0da3cd5c}; ! Handle

OS:Material,
  {ab2b6805-18a2-4e07-a2cb-4572d04f6890}, !- Handle
  000 F08 Metal surface,                  !- Name
  Smooth,                                 !- Roughness
  0.00080000000000000004,                 !- Thickness {m}
  45.280000000000001,                     !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}, !- Handle
  000 F16 Acoustic tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.019099999999999999,                   !- Thickness {m}
  0.059999999999999998,                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {29d7f267-ab87-4d62-8306-440e6f53637e}, !- Handle
  000 G01a 19mm gypsum board,             !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {2d8c20fd-e8a4-44df-b399-58414f1b82da}, !- Handle
  000 G05 25mm wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.025399999999999999,                   !- Thickness {m}
  0.14999999999999999,                    !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {fe097386-a229-4196-90e2-4a422c321f26}, !- Handle
  000 I01 25mm insulation board,          !- Name
  MediumRough,                            !- Roughness
  0.025399999999999999,                   !- Thickness {m}
  0.029999999999999999,                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}, !- Handle
  000 M11 100mm lightweight concrete,     !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53000000000000003,                    !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {dd291baf-0dfd-4dc8-9861-b87566b1ebe7}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.012699999999999999,                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.89999999999998,                     !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.92000000000000004,                    !- Solar Absorptance
  0.92000000000000004;                    !- Visible Absorptance

OS:Material,
  {8984dd43-df62-4d44-ae87-bc2bd2873b0e}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3109999999999999,                     !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {fcb365fd-eecd-4d24-85d7-1f03e46a153f}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.29999999999999999;                    !- Visible Absorptance

OS:Material,
  {18b72934-41b6-4f32-a5f4-8b7a91e77efd}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.21049999999999999,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {c5f0408f-a551-46fc-bb2a-66e8fe03a7e4}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0094999999999999998,                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {23728136-9ebb-48c4-8d6a-634b96902763}, !- Handle
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.11840000000000001,                    !- Thickness {m}
  0.044999999999999998,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material:AirGap,
  {b5810d0b-c582-4615-81dc-b681455a0b89}, ! Handle
  000 F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:Material:AirGap,
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Handle
  000 F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material:NoMass,
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Material:NoMass,
  {ef054e0e-b819-4df7-af1e-4bced2204c22}, ! Handle
  MAT-SHEATH,                             ! Name
  Rough,                                  ! Roughness
  0.36259999999999998,                    ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Rendering:Color,
  {3ac3ab6e-838a-4987-a923-7ed16f076f1c}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8 Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {336262c3-ed6f-4bd5-bd5b-d932449932e2}, ! Handle
  000 Exterior Door Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5258d57d-6d17-494e-9c3b-4c56919ea2f6}, ! Handle
  000 Exterior Window Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999,                       ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {d215b2b0-0241-4ad0-b07c-0df46d01f486}, ! Handle
  000 Interior Ceiling Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {10b662a5-17eb-4067-8ab6-1c6c92619ced}, ! Handle
  000 Interior Door Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {994d202e-504a-4148-84f1-46b26fd74ce7}, ! Handle
  000 Interior Floor Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {3345a47f-3148-4884-93eb-8d5a5a0a785d}, ! Handle
  000 Interior Partition Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {a4e4bf50-8f71-4600-993d-4ea1ca2afada}, ! Handle
  000 Interior Wall Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {6a66ec3d-9ebd-481c-931c-fad8647d508d}, ! Handle
  000 Interior Window Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {00efa528-c739-4942-bb54-971e350d5081}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5 Color, ! Name
  150.1695,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825,                               ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {6d1599e9-d10c-498e-a73e-8cbb2dcd9066}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8 Color, ! Name
  21.1139999999998,                       ! Rendering Red Value
  17.2125,                                ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d43e1bbd-8f3c-4474-9188-3505c2d039e8}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5 Color, ! Name
  109.6653,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865,                                 ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {f16d79c6-23ca-4509-a014-2175d9ec5914}, ! Handle
  Air Wall Color,                         ! Name
  255,                                    ! Rendering Red Value
  69,                                     ! Rendering Green Value
  0,                                      ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:RunPeriodControl:DaylightSavingTime,
  {693caa13-3e74-48ae-8045-a3a848c2807a}, ! Handle
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

OS:RunPeriodControl:SpecialDays,
  {01427c50-9f95-4617-88ea-a0e9186837e8}, ! Handle
  Christmas,                              ! Name
  December 25,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4f7bd1ef-5d66-416c-b7cd-645da80eb8db}, ! Handle
  Columbus Day,                           ! Name
  2nd Monday in October,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c89b3655-49ce-4e5d-97c9-b2095fd6db9c}, ! Handle
  Independence Day,                       ! Name
  July 4,                                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {bc7c5297-77e3-4f10-bc89-f8f14a796e35}, ! Handle
  Labor Day,                              ! Name
  1st Monday in September,                ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {d5293439-b4e0-42c4-ae8f-39daf0fa9e60}, ! Handle
  MLK Day,                                ! Name
  3rd Monday in January,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {5053f38e-2fe7-4c10-afbd-cc1965219b26}, ! Handle
  Memorial Day,                           ! Name
  Last Monday in May,                     ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {246c2b99-5ff6-48d4-a556-71bb50fed76b}, ! Handle
  New Years Day,                          ! Name
  January 1,                              ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {086bd7a3-d72e-44c0-acc9-70d041c4c2f5}, ! Handle
  Presidents Day,                         ! Name
  3rd Monday in February,                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {675b176b-6342-4e06-9b76-f297a6b58c55}, ! Handle
  Thanksgiving,                           ! Name
  4th Thursday in November,               ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4d4d7ba3-4fd8-4f69-9194-9b7ffe61cc8d}, ! Handle
  Veterans Day,                           ! Name
  November 11,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:ScheduleTypeLimits,
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Handle
  Any Number;                             ! Name

OS:ScheduleTypeLimits,
  {d5de7a23-6ee1-4151-a263-1bfb8dd0a2ce}, ! Handle
  Control Type,                           ! Name
  0,                                      ! Lower Limit Value
  4,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:SimulationControl,
  {657ba578-29ab-439c-87b6-218865343bf2}, ! Handle
  Yes,                                    ! Do Zone Sizing Calculation
  Yes,                                    ! Do System Sizing Calculation
  Yes,                                    ! Do Plant Sizing Calculation
  Yes,                                    ! Run Simulation for Sizing Periods
  Yes,                                    ! Run Simulation for Weather File Run Periods
  0.040000000000000001,                   ! Loads Convergence Tolerance Value
  0.40000000000000002,                    ! Temperature Convergence Tolerance Value
  FullExterior,                           ! Solar Distribution
  25;                                     ! Maximum Number of Warmup Days

OS:ThermostatSetpoint:DualSetpoint,
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, ! Handle
  Medium Office Thermostat,               ! Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; ! Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {8a10f874-3682-42ca-98c2-f4b68d8deb26}, ! Handle
  4;                                      ! Number of Timesteps per Hour

OS:WindowMaterial:Gas,
  {e206938a-22d6-40d6-a854-d669000ee30e}, ! Handle
  000 Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:WindowMaterial:Glazing,
  {f1c02e84-56ed-458b-88f2-c04a48b49010}, ! Handle
  000 Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Conductivity
  ,                                       ! Dirt Correction Factor for Solar and Visible Transmittance
  ;                                       ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {21af3466-d55f-4752-adcd-d84768abc6a2}, ! Handle
  Theoretical Glass [207],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.33110000000000001,                    ! Solar Transmittance at Normal Incidence
  0.61890000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51000000000000001,                    ! Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:Schedule:Ruleset,
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Handle
  Medium Office Clothing,                 ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  {abf3a7a4-5618-4802-9999-2d404909509e}, ! Default Day Schedule Name
  {657357ea-6c6c-4a3d-b323-fb7fb7beff67}, ! Summer Design Day Schedule Name
  {8c3228ca-0962-4ece-b716-86104f378195}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {abf3a7a4-5618-4802-9999-2d404909509e}, !- Handle
  Medium Office Clothing Default Schedule, !- Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c3228ca-0962-4ece-b716-86104f378195}, !- Handle
  Medium Office Clothing Winter Design Day, !- Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93134e4d-2171-49ee-a0f5-e1c7d470aec2}, !- Handle
  Medium Office Clothing Rule 2,          !- Name
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {635a4460-73a0-47fe-971d-8530d2aed1f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {635a4460-73a0-47fe-971d-8530d2aed1f8}, !- Handle
  Medium Office Clothing Rule 2 Day Schedule, !- Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {657357ea-6c6c-4a3d-b323-fb7fb7beff67}, !- Handle
  Medium Office Clothing Summer Design Day, !- Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a0723843-08d2-478a-93c5-b1b5550fb05e}, !- Handle
  Medium Office Clothing Rule 1,          !- Name
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88e1c690-2eba-4209-a8f9-7b4482336c74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88e1c690-2eba-4209-a8f9-7b4482336c74}, !- Handle
  Medium Office Clothing Rule 1 Day Schedule, !- Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {f423e681-6f74-40bc-a331-344c28df3bd1}, ! Default Day Schedule Name
  {0400c198-d3d6-4b11-97fa-6aedf97cc043}, ! Summer Design Day Schedule Name
  {461db9be-1777-4016-9e98-530238f7be1c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f423e681-6f74-40bc-a331-344c28df3bd1}, !- Handle
  Medium Office Infil Quarter On Default Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0400c198-d3d6-4b11-97fa-6aedf97cc043}, !- Handle
  Medium Office Infil Quarter On Summer Design Day, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e79cc5fd-8782-4ecc-90bb-db81ea2fa926}, !- Handle
  Medium Office Infil Quarter On Rule 2,  !- Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {997bd35d-ddb6-4746-a228-40098f05a30d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {997bd35d-ddb6-4746-a228-40098f05a30d}, !- Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {461db9be-1777-4016-9e98-530238f7be1c}, !- Handle
  Medium Office Infil Quarter On Winter Design Day, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {daf8f977-913a-4687-ab19-482eafeec91b}, !- Handle
  Medium Office Infil Quarter On Rule 1,  !- Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {939262c5-3402-485e-852e-d9c3cb646785}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {939262c5-3402-485e-852e-d9c3cb646785}, !- Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Handle
  Medium Office Bldg Light,               ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {ae67b0c3-fb4a-495f-961d-122e6cecd3a2}, ! Default Day Schedule Name
  {846facd4-dccb-4609-aaba-9a16d507aa32}, ! Summer Design Day Schedule Name
  {64b57e8d-4312-4a06-b74c-9e2db6571d7f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae67b0c3-fb4a-495f-961d-122e6cecd3a2}, !- Handle
  Medium Office Bldg Light Default Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {8f6b04a2-d4d0-4f72-a79f-f41dcad31249}, !- Handle
  Medium Office Bldg Light Rule 2,        !- Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9bea73d8-8236-4cba-a405-b2d3488043c5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bea73d8-8236-4cba-a405-b2d3488043c5}, !- Handle
  Medium Office Bldg Light Rule 2 Day Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.050000000000000003,                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10000000000000001,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14999999999999999,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.050000000000000003;                   !- Value Until Time 5

OS:Schedule:Day,
  {846facd4-dccb-4609-aaba-9a16d507aa32}, !- Handle
  Medium Office Bldg Light Summer Design Day, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64b57e8d-4312-4a06-b74c-9e2db6571d7f}, !- Handle
  Medium Office Bldg Light Winter Design Day, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32b9ab4a-cfa2-488a-93a6-2f830390ece9}, !- Handle
  Medium Office Bldg Light Rule 1,        !- Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41f7c022-ed57-43dd-8e83-a386aad0f064}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41f7c022-ed57-43dd-8e83-a386aad0f064}, !- Handle
  Medium Office Bldg Light Rule 1 Day Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.050000000000000003;                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b85e337a-65ec-4951-9ed4-c934a3b1552d}, ! Handle
  Always Off,                             ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  {9db1a904-1ee8-4880-89c2-5ceba8201efa}, ! Default Day Schedule Name
  {f5a85d34-6672-4b35-a9c1-0c97cfd4f20f}, ! Summer Design Day Schedule Name
  {b5ce8155-e3a7-4f94-bdee-0156d4466783}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9db1a904-1ee8-4880-89c2-5ceba8201efa}, !- Handle
  Always Off Default Schedule,            !- Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5ce8155-e3a7-4f94-bdee-0156d4466783}, !- Handle
  Always Off Winter Design Day,           !- Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5a85d34-6672-4b35-a9c1-0c97cfd4f20f}, !- Handle
  Always Off Summer Design Day,           !- Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Handle
  Medium Office BLDG ELEVATORS,           ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {863bb8e0-ec3e-478e-9f9d-d3d26ad16e0f}, ! Default Day Schedule Name
  {aa6a8d08-91a1-493f-a734-38e6bf8e573e}, ! Summer Design Day Schedule Name
  {1d4f8ebb-3c0a-4b86-8278-e1062f719881}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {863bb8e0-ec3e-478e-9f9d-d3d26ad16e0f}, !- Handle
  Medium Office BLDG ELEVATORS Default Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.62,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.12,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.04,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Day,
  {aa6a8d08-91a1-493f-a734-38e6bf8e573e}, !- Handle
  Medium Office BLDG ELEVATORS Summer Design Day, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34999999999999998,                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.68999999999999995,                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42999999999999999,                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.42999999999999999,                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.57999999999999996,                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47999999999999998,                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46000000000000002,                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.62,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.12,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.040000000000000001,                   !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.040000000000000001,                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Rule,
  {71130ec1-583b-4d50-a408-108e32919e83}, !- Handle
  Medium Office BLDG ELEVATORS Rule 2,    !- Name
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d36585c9-cd5b-46f9-9ca6-8f74bc0aceef}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d36585c9-cd5b-46f9-9ca6-8f74bc0aceef}, !- Handle
  Medium Office BLDG ELEVATORS Rule 2 Day Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14000000000000001,                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.20999999999999999,                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.17999999999999999,                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.20999999999999999,                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.080000000000000002,                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.040000000000000001,                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.050000000000000003,                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.059999999999999998,                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {1d4f8ebb-3c0a-4b86-8278-e1062f719881}, !- Handle
  Medium Office BLDG ELEVATORS Winter Design Day, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14000000000000001,                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.20999999999999999,                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.17999999999999999,                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.20999999999999999,                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.080000000000000002,                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.040000000000000001,                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.050000000000000003,                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.059999999999999998,                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {ea3461f3-388f-4416-8323-58699d9187d1}, !- Handle
  Medium Office BLDG ELEVATORS Rule 1,    !- Name
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {772732a7-6e7b-46c3-913c-58162c976a16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {772732a7-6e7b-46c3-913c-58162c976a16}, !- Handle
  Medium Office BLDG ELEVATORS Rule 1 Day Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {274ebc80-69a6-4093-bfe5-d699969b5dbe}, ! Default Day Schedule Name
  {2a5a593d-607e-467b-9519-b82f8f9d1e21}, ! Summer Design Day Schedule Name
  {89cbfe3c-8d74-4ebe-91f2-b4ea95bc7903}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {274ebc80-69a6-4093-bfe5-d699969b5dbe}, !- Handle
  Medium Office Bldg Equip Default Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {48fd2d38-2797-4e0c-afd1-41ae9cfc8fe2}, !- Handle
  Medium Office Bldg Equip Rule 2,        !- Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29c38996-74cb-4fca-9ef7-67391754578e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29c38996-74cb-4fca-9ef7-67391754578e}, !- Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999,                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40000000000000002,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.34999999999999998,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999;                    !- Value Until Time 5

OS:Schedule:Day,
  {2a5a593d-607e-467b-9519-b82f8f9d1e21}, !- Handle
  Medium Office Bldg Equip Summer Design Day, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89cbfe3c-8d74-4ebe-91f2-b4ea95bc7903}, !- Handle
  Medium Office Bldg Equip Winter Design Day, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a9b7835-c19c-458a-abf6-6a20846f82dd}, !- Handle
  Medium Office Bldg Equip Rule 1,        !- Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7b1d794-7e83-4708-bd8f-adaa1e83cb72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7b1d794-7e83-4708-bd8f-adaa1e83cb72}, !- Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999;                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  {063e5629-a170-4418-8757-3f0125e1d80d}, ! Default Day Schedule Name
  {616fcb29-21a5-40d4-860d-78070ea5676b}, ! Summer Design Day Schedule Name
  {3a44ca24-9d86-4ea7-bafd-71591f2fd5ec}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {063e5629-a170-4418-8757-3f0125e1d80d}, !- Handle
  Medium Office HtgSetp Default Schedule, !- Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {616fcb29-21a5-40d4-860d-78070ea5676b}, !- Handle
  Medium Office HtgSetp Summer Design Day, !- Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {8481dbc7-23e8-4523-8f37-e3274d623060}, !- Handle
  Medium Office HtgSetp Rule 2,           !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6959a3b4-2c7a-424d-b69b-1331a2a9f7a9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6959a3b4-2c7a-424d-b69b-1331a2a9f7a9}, !- Handle
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {3a44ca24-9d86-4ea7-bafd-71591f2fd5ec}, !- Handle
  Medium Office HtgSetp Winter Design Day, !- Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {736fb37e-1e77-4b84-bde3-cf40466a5e11}, !- Handle
  Medium Office HtgSetp Rule 1,           !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c19c87b0-f54e-4b61-8780-3253d1b943e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c19c87b0-f54e-4b61-8780-3253d1b943e1}, !- Handle
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f496668-ca10-426a-bd48-f1bb0f7859b0}, ! Handle
  Medium Office Work Eff,                 ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {6da697f6-1726-45fd-9c45-e082eca8b8cf}, ! Default Day Schedule Name
  {f256baa3-e81a-4492-8f9d-81c42edd253d}, ! Summer Design Day Schedule Name
  {25f1aa94-f1e6-41e8-8521-0ff1277b430f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6da697f6-1726-45fd-9c45-e082eca8b8cf}, !- Handle
  Medium Office Work Eff Default Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25f1aa94-f1e6-41e8-8521-0ff1277b430f}, !- Handle
  Medium Office Work Eff Winter Design Day, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f256baa3-e81a-4492-8f9d-81c42edd253d}, !- Handle
  Medium Office Work Eff Summer Design Day, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Handle
  Medium Office Bldg Swh,                 ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {f41b32d0-55a3-414e-9efa-4f5ebf789a3d}, ! Default Day Schedule Name
  {e36afbc0-dd7c-4d72-b8ca-2177c34ffd93}, ! Summer Design Day Schedule Name
  {2d4b0c26-7e93-483d-bfed-f60ab47cf7a0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f41b32d0-55a3-414e-9efa-4f5ebf789a3d}, !- Handle
  Medium Office Bldg Swh Default Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Day,
  {e36afbc0-dd7c-4d72-b8ca-2177c34ffd93}, !- Handle
  Medium Office Bldg Swh Summer Design Day, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.050000000000000003,                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.080000000000000002,                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.070000000000000007,                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.34999999999999998,                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39000000000000001,                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.46999999999999997,                    !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.56999999999999995,                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54000000000000004,                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34000000000000002,                    !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33000000000000002,                    !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26000000000000001,                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.20999999999999999,                    !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.14999999999999999,                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17000000000000001,                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.080000000000000002,                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.050000000000000003;                   !- Value Until Time 19

OS:Schedule:Rule,
  {e01836d9-b1ae-4b9c-8de8-957faa83a00d}, !- Handle
  Medium Office Bldg Swh Rule 2,          !- Name
  {7bd16987-6bed-40b9-b73d-bb2149157844}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {71da8f1b-099d-4876-b537-aba860ef0152}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71da8f1b-099d-4876-b537-aba860ef0152}, !- Handle
  Medium Office Bldg Swh Rule 2 Day Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.050000000000000003,                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.080000000000000002,                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.070000000000000007,                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14999999999999999,                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.20999999999999999,                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23000000000000001,                    !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.20000000000000001,                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.19,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.14999999999999999,                    !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.14000000000000001,                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.070000000000000007,                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.089999999999999997,                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.050000000000000003;                   !- Value Until Time 16

OS:Schedule:Day,
  {2d4b0c26-7e93-483d-bfed-f60ab47cf7a0}, !- Handle
  Medium Office Bldg Swh Winter Design Day, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.050000000000000003,                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.080000000000000002,                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.070000000000000007,                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14999999999999999,                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.20999999999999999,                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23000000000000001,                    !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.20000000000000001,                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.19,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.14999999999999999,                    !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.14000000000000001,                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.070000000000000007,                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.089999999999999997,                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.050000000000000003;                   !- Value Until Time 16

OS:Schedule:Rule,
  {12b858df-8060-403f-95a0-b0983a3954b8}, !- Handle
  Medium Office Bldg Swh Rule 1,          !- Name
  {7bd16987-6bed-40b9-b73d-bb2149157844}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ff6ca6d-415f-4565-b607-f866ee7df65a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ff6ca6d-415f-4565-b607-f866ee7df65a}, !- Handle
  Medium Office Bldg Swh Rule 1 Day Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.040000000000000001,                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.070000000000000007,                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.040000000000000001,                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.059999999999999998,                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.089999999999999997,                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.059999999999999998,                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.040000000000000001,                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.070000000000000007,                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.040000000000000001;                   !- Value Until Time 9

OS:Schedule:Ruleset,
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {7082896b-bf24-48d2-bd4f-b33f56491e33}, ! Default Day Schedule Name
  {ba5fd312-e068-45d9-bbd9-31ffba2f7da0}, ! Summer Design Day Schedule Name
  {74c1c888-d1b1-45c5-abfb-56f10ec8b920}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7082896b-bf24-48d2-bd4f-b33f56491e33}, !- Handle
  Medium Office Bldg Occ Default Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {ba5fd312-e068-45d9-bbd9-31ffba2f7da0}, !- Handle
  Medium Office Bldg Occ Summer Design Day, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.050000000000000003;                   !- Value Until Time 3

OS:Schedule:Rule,
  {801d3700-1a84-4423-8bbe-2a23e1cf9afa}, !- Handle
  Medium Office Bldg Occ Rule 2,          !- Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {391968bc-c3a8-4a40-a8a2-d811ce2aac6e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {391968bc-c3a8-4a40-a8a2-d811ce2aac6e}, !- Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10000000000000001,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10000000000000001,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c908ee67-ea6e-49ed-bd0d-4bec5059ff37}, !- Handle
  Medium Office Bldg Occ Rule 1,          !- Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b06ac4fe-a4a5-4493-af7b-d6380a080be3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b06ac4fe-a4a5-4493-af7b-d6380a080be3}, !- Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74c1c888-d1b1-45c5-abfb-56f10ec8b920}, !- Handle
  Medium Office Bldg Occ Winter Design Day, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  {5c11f371-6961-45b9-aeb1-7162111d5839}, ! Default Day Schedule Name
  {5c2aba1b-f93c-4afd-ad14-41f7951dc245}, ! Summer Design Day Schedule Name
  {c99f7715-c3fc-47a2-8872-620ab7614cde}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c11f371-6961-45b9-aeb1-7162111d5839}, !- Handle
  Medium Office ClgSetp Default Schedule, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5c2aba1b-f93c-4afd-ad14-41f7951dc245}, !- Handle
  Medium Office ClgSetp Summer Design Day, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999,                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.699999999999999;                     !- Value Until Time 3

OS:Schedule:Rule,
  {62c70222-4115-4e04-8c79-6c384c3ff658}, !- Handle
  Medium Office ClgSetp Rule 2,           !- Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ee12714-127e-412b-b303-0353260df287}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ee12714-127e-412b-b303-0353260df287}, !- Handle
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999,                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.699999999999999;                     !- Value Until Time 3

OS:Schedule:Day,
  {c99f7715-c3fc-47a2-8872-620ab7614cde}, !- Handle
  Medium Office ClgSetp Winter Design Day, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999;                     !- Value Until Time 1

OS:Schedule:Rule,
  {5c260c4a-e2ea-43e8-88f9-c3bdd1fe7b16}, !- Handle
  Medium Office ClgSetp Rule 1,           !- Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e8620a8-54e0-47ec-b834-4fe1f951457d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e8620a8-54e0-47ec-b834-4fe1f951457d}, !- Handle
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999;                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {104f68c3-b4b9-47ab-991e-8172073916a8}, ! Handle
  Medium Office Activity,                 ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  {069afe81-e7e1-4f73-98c0-2cbc168d5511}, ! Default Day Schedule Name
  {cae49c63-f957-4757-babd-b55f57554e3f}, ! Summer Design Day Schedule Name
  {6b8562bd-8db0-47db-b87c-ae3b3e5c12a5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {069afe81-e7e1-4f73-98c0-2cbc168d5511}, !- Handle
  Medium Office Activity Default Schedule, !- Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6b8562bd-8db0-47db-b87c-ae3b3e5c12a5}, !- Handle
  Medium Office Activity Winter Design Day, !- Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {cae49c63-f957-4757-babd-b55f57554e3f}, !- Handle
  Medium Office Activity Summer Design Day, !- Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7141e6e1-cce3-476e-b309-e02c49018e72}, ! Handle
  Always On,                              ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  {21be3b03-ec20-4b9a-b8a1-55b25f0c9d3d}, ! Default Day Schedule Name
  {430193ea-4bfa-4b1d-b20b-e93faac6cb08}, ! Summer Design Day Schedule Name
  {dbcb766c-2e0c-437e-b1d7-1a61528475f4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {21be3b03-ec20-4b9a-b8a1-55b25f0c9d3d}, !- Handle
  Always On Default Schedule,             !- Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbcb766c-2e0c-437e-b1d7-1a61528475f4}, !- Handle
  Always On Winter Design Day,            !- Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {430193ea-4bfa-4b1d-b20b-e93faac6cb08}, !- Handle
  Always On Summer Design Day,            !- Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:ScheduleTypeLimits,
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:YearDescription,
  {809b5ab2-87e8-4866-bec9-d980e49142d1}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {6b4f141f-2b97-4857-80d9-5d72d97d7ccf}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {d4977be5-90da-4893-bf51-7f32e132286d}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {4d1bd9b8-f644-493b-88d0-fde059e28921}; !- Handle

OS:OutputControl:ReportingTolerances,
  {9af3a4f7-b87b-4a80-9d61-d601beac3778}; !- Handle

OS:ConvergenceLimits,
  {51e6c321-d40b-4d80-a3ae-90b13ad19198}; !- Handle

OS:ShadowCalculation,
  {d74ecdf3-3b0f-461d-892c-52b8388241ec}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Inside,
  {4ec59426-8c18-45e6-8431-a55fda2ac7cc}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {83e2dade-3899-4935-b948-69ebf2ca693e}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {7d3e9283-4288-43e2-8034-56cacddd37bf}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {493f116a-217a-4796-8524-e45edfa1e24d}, !- Handle
  AnalyticalSolution,                     !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {f2206c1f-4a55-4304-be60-737bf306dd37}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {4b6bc693-11f3-4a5d-b34c-0c10088381bd}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {11d72bbb-8a92-40a6-b1b9-093720c16838}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {b9fb985a-2db6-4b71-ad23-94b44119818b}, !- Handle
  LONDON/GATWICK,                         !- Name
  51.15,                                  !- Latitude {deg}
  -0.18,                                  !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  62,                                     !- Elevation {m}
  ,                                       !- Terrain
  Yes;                                    !- Keep Site Location Information

OS:ClimateZones,
  {93f92d6b-f773-4912-9c04-8c86a8a45200}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {1a1279d9-add7-4620-9c45-c91ffae4d1b3}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {26ff94f4-bad2-484b-9f54-afad56320387}, !- Handle
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}; !- Construction Name

OS:StandardsInformation:Construction,
  {b8f5866f-06e9-43e3-b77e-8767118d7621}, !- Handle
  {b09a8a1c-d2ef-47c1-87d1-ebed9781986c}; !- Construction Name

OS:StandardsInformation:Construction,
  {1fae6b31-4bbf-4084-b448-4cecbcb4da64}, !- Handle
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}; !- Construction Name

OS:StandardsInformation:Construction,
  {e9723199-b0a2-4edb-8b5d-ec20e3252cad}, !- Handle
  {c9ec5036-78a9-455e-b264-b2a62182a6b1}; !- Construction Name

OS:StandardsInformation:Construction,
  {5dd9dc5d-cb1f-46cf-b05c-81c8cc9f1bbe}, !- Handle
  {0450d37d-52f1-4423-96c9-b8c2cad4782f}; !- Construction Name

OS:StandardsInformation:Construction,
  {34f03da8-42b0-4624-aafb-c2844667148f}, !- Handle
  {93349841-d95e-46e4-93eb-90902241d529}; !- Construction Name

OS:StandardsInformation:Construction,
  {97dc3cb6-f7e5-496a-9dd1-2b69fe0ad17f}, !- Handle
  {b823a257-780f-4555-a887-40683e3a9161}; !- Construction Name

OS:StandardsInformation:Construction,
  {9d18042d-89a2-4687-b53d-2c7db2b6af26}, !- Handle
  {3926bc23-cb28-4481-bed7-a8959aa9784e}; !- Construction Name

OS:StandardsInformation:Construction,
  {901fc260-3357-4266-9f20-f5000f4cc89a}, !- Handle
  {3506a07b-6579-4526-86ca-84b833269727}; !- Construction Name

OS:StandardsInformation:Construction,
  {16189180-b262-4794-9f76-caa9f427bd85}, !- Handle
  {a8ec8d46-f820-4692-b7d1-8346031294e7}; !- Construction Name

OS:StandardsInformation:Construction,
  {1f368a23-6319-4eec-8c30-b3ea114253f2}, !- Handle
  {d3f0263a-db9d-4775-bdee-fb25f77960c4}; !- Construction Name

OS:StandardsInformation:Construction,
  {8f19716e-8099-4ea1-9fbc-01081dca2f2f}, !- Handle
  {86ecef4a-09f4-496e-8a5c-bbf1c9bc67d7}; !- Construction Name

OS:StandardsInformation:Construction,
  {49fcb837-5076-40b4-b9ed-21c939c61a40}, !- Handle
  {4a86e3b0-a80f-45b5-bafa-021eb73eb53c}; !- Construction Name

OS:StandardsInformation:Material,
  {8b017078-57e6-4416-9265-f1d04a53517a}, !- Handle
  {ab2b6805-18a2-4e07-a2cb-4572d04f6890}; !- Material Name

OS:StandardsInformation:Material,
  {250f762b-4602-44c2-a522-bf0b51518011}, !- Handle
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}; !- Material Name

OS:StandardsInformation:Material,
  {2f616a8e-47a3-4ce5-b7c1-c79abda97a1b}, !- Handle
  {29d7f267-ab87-4d62-8306-440e6f53637e}; !- Material Name

OS:StandardsInformation:Material,
  {e26737f2-8827-424e-ad39-673c821c601f}, !- Handle
  {2d8c20fd-e8a4-44df-b399-58414f1b82da}; !- Material Name

OS:StandardsInformation:Material,
  {87e3249e-5e68-4dee-be83-c4dda4139f53}, !- Handle
  {fe097386-a229-4196-90e2-4a422c321f26}; !- Material Name

OS:StandardsInformation:Material,
  {827c9d85-f77e-4ff8-80cd-1606e91c08ed}, !- Handle
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}; !- Material Name

OS:StandardsInformation:Material,
  {cd923050-947e-48d7-8a48-88a8e75e2c61}, !- Handle
  {dd291baf-0dfd-4dc8-9861-b87566b1ebe7}; !- Material Name

OS:StandardsInformation:Material,
  {ffbb2d75-cb8f-4c3c-9c8e-771f431408b5}, !- Handle
  {8984dd43-df62-4d44-ae87-bc2bd2873b0e}; !- Material Name

OS:StandardsInformation:Material,
  {d2e52694-48f1-4412-aa06-22a42e95c1a0}, !- Handle
  {fcb365fd-eecd-4d24-85d7-1f03e46a153f}; !- Material Name

OS:StandardsInformation:Material,
  {ef448032-173c-4a27-9445-1c390dd461cb}, !- Handle
  {18b72934-41b6-4f32-a5f4-8b7a91e77efd}; !- Material Name

OS:StandardsInformation:Material,
  {78e5073c-09a1-4b82-baf8-674ab5261498}, !- Handle
  {c5f0408f-a551-46fc-bb2a-66e8fe03a7e4}; !- Material Name

OS:StandardsInformation:Material,
  {0108383c-43e5-4b9b-8b04-6e19cff5a9ce}, !- Handle
  {23728136-9ebb-48c4-8d6a-634b96902763}; !- Material Name

OS:StandardsInformation:Material,
  {506882d7-3a0a-485c-af3a-35b2ae63b621}, !- Handle
  {b5810d0b-c582-4615-81dc-b681455a0b89}; !- Material Name

OS:StandardsInformation:Material,
  {16012fa9-05ec-42a3-a76d-b1b5ebd85aa4}, !- Handle
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}; !- Material Name

OS:StandardsInformation:Material,
  {c97d248a-6612-4703-9646-17ae11007210}, !- Handle
  ;                                       !- Material Name

OS:StandardsInformation:Material,
  {17d473e8-d223-4da2-a14a-c59dade44aeb}, !- Handle
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}; !- Material Name

OS:StandardsInformation:Material,
  {7c753811-5ce2-4857-a43e-72faf511fcd4}, !- Handle
  {ef054e0e-b819-4df7-af1e-4bced2204c22}; !- Material Name

OS:StandardsInformation:Material,
  {4dc529e0-2a32-4d7d-afd5-d1c4414a855a}, !- Handle
  {e206938a-22d6-40d6-a854-d669000ee30e}; !- Material Name

OS:StandardsInformation:Material,
  {e24cb5ae-b94e-4b1b-ab90-2757e0a10b7a}, !- Handle
  {f1c02e84-56ed-458b-88f2-c04a48b49010}; !- Material Name

OS:StandardsInformation:Material,
  {9ab37637-d8c5-4546-8ff3-1e18b77d8ba8}, !- Handle
  {21af3466-d55f-4752-adcd-d84768abc6a2}; !- Material Name

OS:SpaceType,
  {25cd711e-f6a0-40ed-9b56-a2a445e557ba}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {0dc96d31-215a-49b3-bb7b-12a2a726f8cb}, !- Default Schedule Set Name
  {8dea9b72-f8e5-486f-b0c2-d7d6358e7970}, !- Group Rendering Name
  {77221a82-87a4-4d1e-a6e6-52516fe793cc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:DefaultScheduleSet,
  {0dc96d31-215a-49b3-bb7b-12a2a726f8cb}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b61dbaf8-13a7-4be4-882a-88b51afdc3d3}, !- Number of People Schedule Name
  {103cecfa-07aa-4426-bbdc-902666f8f140}, !- People Activity Level Schedule Name
  {a5c1864c-26fe-4ce5-99e5-3d01c502cd9a}, !- Lighting Schedule Name
  {cc34e941-d5aa-4d5f-be1c-e59bc46cdfd9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c11074a-6c8a-42d8-ad57-165def9e991e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {8dea9b72-f8e5-486f-b0c2-d7d6358e7970}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {77221a82-87a4-4d1e-a6e6-52516fe793cc}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b61dbaf8-13a7-4be4-882a-88b51afdc3d3}, ! Handle
  Office Misc Occ,                        ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {fd0debb6-d5cd-403a-ab1e-ce302ee283fd}, ! Default Day Schedule Name
  {9e0fcb75-eb6b-4475-9a9b-694fa9a5d6ec}, ! Summer Design Day Schedule Name
  {e3a6ee60-5a0d-4fef-964d-a22b39e3643b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd0debb6-d5cd-403a-ab1e-ce302ee283fd}, !- Handle
  Office Bldg Occ Default Schedule 1,     !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {9e0fcb75-eb6b-4475-9a9b-694fa9a5d6ec}, !- Handle
  Office Bldg Occ Summer Design Day 1,    !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.050000000000000003;                   !- Value Until Time 3

OS:Schedule:Day,
  {e3a6ee60-5a0d-4fef-964d-a22b39e3643b}, !- Handle
  Office Bldg Occ Winter Design Day 1,    !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa7c989f-e851-4542-a203-9563594bd1ca}, !- Handle
  Office Misc Occ Rule 1,                 !- Name
  {b61dbaf8-13a7-4be4-882a-88b51afdc3d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9140d201-8ef7-4f37-805e-cb127b29d958}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {78556ade-8b4e-4544-9895-97aecebcd905}, !- Handle
  Office Misc Occ Rule 2,                 !- Name
  {b61dbaf8-13a7-4be4-882a-88b51afdc3d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {03af8068-7e18-4a5d-a19b-f023a073dd3a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9140d201-8ef7-4f37-805e-cb127b29d958}, !- Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03af8068-7e18-4a5d-a19b-f023a073dd3a}, !- Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {103cecfa-07aa-4426-bbdc-902666f8f140}, ! Handle
  Office Activity,                        ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  {8fca3eb2-5a7b-4633-a616-80de2b6fad1b}, ! Default Day Schedule Name
  {c07c5bf6-20dd-460b-b406-dce5484f868e}, ! Summer Design Day Schedule Name
  {b503c549-8488-4f2e-8008-5a01ffbe75c9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fca3eb2-5a7b-4633-a616-80de2b6fad1b}, !- Handle
  Office Activity Default Schedule,       !- Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c07c5bf6-20dd-460b-b406-dce5484f868e}, !- Handle
  Office Activity Summer Design Day,      !- Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b503c549-8488-4f2e-8008-5a01ffbe75c9}, !- Handle
  Office Activity Winter Design Day,      !- Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5c1864c-26fe-4ce5-99e5-3d01c502cd9a}, ! Handle
  Office Bldg Light,                      ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {ce4bc0d7-49cd-4050-a1da-d463d1e546a6}, ! Default Day Schedule Name
  {3558e2be-bc61-4afb-a0bb-77f06ebd24c3}, ! Summer Design Day Schedule Name
  {8ec47c7a-ccfc-4dec-a8b8-9315857d5206}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ce4bc0d7-49cd-4050-a1da-d463d1e546a6}, !- Handle
  Office Bldg Light Default Schedule,     !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {3558e2be-bc61-4afb-a0bb-77f06ebd24c3}, !- Handle
  Office Bldg Light Summer Design Day,    !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ec47c7a-ccfc-4dec-a8b8-9315857d5206}, !- Handle
  Office Bldg Light Winter Design Day,    !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {505bb63f-6e27-4ed2-a7ba-7f3d6700f021}, !- Handle
  Office Bldg Light Rule 1,               !- Name
  {a5c1864c-26fe-4ce5-99e5-3d01c502cd9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a5f4cee-40bb-458a-aed5-50d3185a7ce8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {aaa7d945-f42a-45a3-b9ca-9b76ecf3cf2a}, !- Handle
  Office Bldg Light Rule 2,               !- Name
  {a5c1864c-26fe-4ce5-99e5-3d01c502cd9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf6d7dbf-36cc-478a-ae26-16f176be514d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a5f4cee-40bb-458a-aed5-50d3185a7ce8}, !- Handle
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.050000000000000003;                   !- Value Until Time 1

OS:Schedule:Day,
  {cf6d7dbf-36cc-478a-ae26-16f176be514d}, !- Handle
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.050000000000000003,                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10000000000000001,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14999999999999999,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.050000000000000003;                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {cc34e941-d5aa-4d5f-be1c-e59bc46cdfd9}, ! Handle
  Office Bldg Equip,                      ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {25c9602c-eb4c-4527-9d65-f530c6b914c1}, ! Default Day Schedule Name
  {ed8c93a0-b219-43c8-a482-32fb319297b7}, ! Summer Design Day Schedule Name
  {8f846a73-b31e-4cc3-94f0-a9b8319ad264}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {25c9602c-eb4c-4527-9d65-f530c6b914c1}, !- Handle
  Office Bldg Equip Default Schedule,     !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {ed8c93a0-b219-43c8-a482-32fb319297b7}, !- Handle
  Office Bldg Equip Summer Design Day,    !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f846a73-b31e-4cc3-94f0-a9b8319ad264}, !- Handle
  Office Bldg Equip Winter Design Day,    !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b35be388-9512-464f-a692-62affb988648}, !- Handle
  Office Bldg Equip Rule 1,               !- Name
  {cc34e941-d5aa-4d5f-be1c-e59bc46cdfd9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0cc58318-74c8-418a-b6cf-0666506e2d3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {ee3d1179-feb7-4f3e-a8b9-c756e724630f}, !- Handle
  Office Bldg Equip Rule 2,               !- Name
  {cc34e941-d5aa-4d5f-be1c-e59bc46cdfd9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68eea13f-e4e6-438e-ad29-e301dc303280}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0cc58318-74c8-418a-b6cf-0666506e2d3d}, !- Handle
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999;                    !- Value Until Time 1

OS:Schedule:Day,
  {68eea13f-e4e6-438e-ad29-e301dc303280}, !- Handle
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999,                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40000000000000002,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.34999999999999998,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999;                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {6c11074a-6c8a-42d8-ad57-165def9e991e}, ! Handle
  Office Infil Quarter On,                ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {9636671a-edb7-48b1-a685-d3a920cb574a}, ! Default Day Schedule Name
  {874368f9-1db4-4b03-a47a-b40a83109b85}, ! Summer Design Day Schedule Name
  {67f17698-f5b4-434b-8a47-30c454f585b3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9636671a-edb7-48b1-a685-d3a920cb574a}, !- Handle
  Office Infil Quarter On Default Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {874368f9-1db4-4b03-a47a-b40a83109b85}, !- Handle
  Office Infil Quarter On Summer Design Day, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {67f17698-f5b4-434b-8a47-30c454f585b3}, !- Handle
  Office Infil Quarter On Winter Design Day, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7235da7b-823e-42b8-a693-d058f08beec3}, !- Handle
  Office Infil Quarter On Rule 1,         !- Name
  {6c11074a-6c8a-42d8-ad57-165def9e991e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e5de4e4-2074-4fda-8842-d94d82700bc5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {20d4f2ea-e90b-4ebb-9ef9-8473ff0e969d}, !- Handle
  Office Infil Quarter On Rule 2,         !- Name
  {6c11074a-6c8a-42d8-ad57-165def9e991e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1cf2ccad-4ea7-4e89-9b04-fe93741ca542}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e5de4e4-2074-4fda-8842-d94d82700bc5}, !- Handle
  Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cf2ccad-4ea7-4e89-9b04-fe93741ca542}, !- Handle
  Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People,
  {f87c798f-9caf-4d08-bfa5-042475d98c7b}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 People, !- Name
  {5f60bac2-e0dd-4e1a-bfc9-29c48c20da4b}, !- People Definition Name
  {25cd711e-f6a0-40ed-9b56-a2a445e557ba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {5f60bac2-e0dd-4e1a-bfc9-29c48c20da4b}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {9f9c4387-de2c-4f25-a9d7-8b687292da54}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Lights, !- Name
  {ad433fe0-919e-410e-a6dd-b31c824ac9c8}, !- Lights Definition Name
  {25cd711e-f6a0-40ed-9b56-a2a445e557ba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ad433fe0-919e-410e-a6dd-b31c824ac9c8}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9c568c36-f398-4fdf-aba2-8e1fc599ad42}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment, !- Name
  {74adb1cd-f869-4406-87ca-4ee23993f1d5}, !- Electric Equipment Definition Name
  {25cd711e-f6a0-40ed-9b56-a2a445e557ba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {74adb1cd-f869-4406-87ca-4ee23993f1d5}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {64adba5d-f3ea-4bfd-b109-17cc2890ef51}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Infiltration, !- Name
  {25cd711e-f6a0-40ed-9b56-a2a445e557ba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceType,
  {5409c6bd-6c73-4471-8625-d2dd62b67930}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {6a818bde-3e55-4810-936f-e92aa5f78f8a}, !- Default Schedule Set Name
  {d106d8d4-c266-4412-8383-eb849ccbce97}, !- Group Rendering Name
  {0542512d-0630-449e-9f2e-6f3ffb0e67d0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:DefaultScheduleSet,
  {6a818bde-3e55-4810-936f-e92aa5f78f8a}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b61dbaf8-13a7-4be4-882a-88b51afdc3d3}, !- Number of People Schedule Name
  {103cecfa-07aa-4426-bbdc-902666f8f140}, !- People Activity Level Schedule Name
  {a5c1864c-26fe-4ce5-99e5-3d01c502cd9a}, !- Lighting Schedule Name
  {cc34e941-d5aa-4d5f-be1c-e59bc46cdfd9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c11074a-6c8a-42d8-ad57-165def9e991e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {d106d8d4-c266-4412-8383-eb849ccbce97}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0542512d-0630-449e-9f2e-6f3ffb0e67d0}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {b9585682-9eea-4d12-9890-cc4a8bc10104}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People, !- Name
  {4fcf8739-f9ad-452c-bc20-721bf1d45fb6}, !- People Definition Name
  {5409c6bd-6c73-4471-8625-d2dd62b67930}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {4fcf8739-f9ad-452c-bc20-721bf1d45fb6}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {050e9cb0-6eca-4680-a26e-383d628fd5a5}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Lights, !- Name
  {3114c07f-1d13-4e2a-8fde-7c855138f454}, !- Lights Definition Name
  {5409c6bd-6c73-4471-8625-d2dd62b67930}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3114c07f-1d13-4e2a-8fde-7c855138f454}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a8ba94d9-b253-419f-9d15-216cd31705ea}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment, !- Name
  {186a2301-51e6-4b44-91f0-ff82aa6e16d5}, !- Electric Equipment Definition Name
  {5409c6bd-6c73-4471-8625-d2dd62b67930}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {186a2301-51e6-4b44-91f0-ff82aa6e16d5}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {8a2cf4ce-1120-4db9-95ba-4b25805e5ef9}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Infiltration, !- Name
  {5409c6bd-6c73-4471-8625-d2dd62b67930}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceType,
  {fe6d8691-8779-4970-b53d-17856121e2a1}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {c4398c99-f6a3-48a4-b304-b1be9c9be42e}, !- Default Schedule Set Name
  {5c5f5f13-ed86-49e9-a0e0-87a8c9c1d77f}, !- Group Rendering Name
  {af74845d-c21b-4db7-a83d-69fa88c834d7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:DefaultScheduleSet,
  {c4398c99-f6a3-48a4-b304-b1be9c9be42e}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b208c468-6a78-466e-b344-45c5d480f9c9}, !- Number of People Schedule Name
  {103cecfa-07aa-4426-bbdc-902666f8f140}, !- People Activity Level Schedule Name
  {a5c1864c-26fe-4ce5-99e5-3d01c502cd9a}, !- Lighting Schedule Name
  {cc34e941-d5aa-4d5f-be1c-e59bc46cdfd9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c11074a-6c8a-42d8-ad57-165def9e991e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {5c5f5f13-ed86-49e9-a0e0-87a8c9c1d77f}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {af74845d-c21b-4db7-a83d-69fa88c834d7}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b208c468-6a78-466e-b344-45c5d480f9c9}, ! Handle
  Office Work Occ,                        ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {34961e6b-ec7a-49c9-b2d7-0bc61606c971}, ! Default Day Schedule Name
  {f1ed50d2-1f9c-4330-819f-73ec9cc358f7}, ! Summer Design Day Schedule Name
  {7e4e7167-399f-4b79-9efe-00cbfd3f58a3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {34961e6b-ec7a-49c9-b2d7-0bc61606c971}, !- Handle
  Office Bldg Occ Default Schedule,       !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {f1ed50d2-1f9c-4330-819f-73ec9cc358f7}, !- Handle
  Office Bldg Occ Summer Design Day,      !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.050000000000000003;                   !- Value Until Time 3

OS:Schedule:Day,
  {7e4e7167-399f-4b79-9efe-00cbfd3f58a3}, !- Handle
  Office Bldg Occ Winter Design Day,      !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93b0ba0d-bd86-44b8-902b-e77d9bbc17d0}, !- Handle
  Office Work Occ Rule 1,                 !- Name
  {b208c468-6a78-466e-b344-45c5d480f9c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7c26688-5d76-45da-a95b-614981adcdef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {35db3aaa-3b82-4dfa-99bc-c38e75a1ade7}, !- Handle
  Office Work Occ Rule 2,                 !- Name
  {b208c468-6a78-466e-b344-45c5d480f9c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5caf4f6d-a7de-4c43-abfa-a7ece60c2d1d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7c26688-5d76-45da-a95b-614981adcdef}, !- Handle
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5caf4f6d-a7de-4c43-abfa-a7ece60c2d1d}, !- Handle
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:People,
  {9fdeab5a-7e03-4412-b621-2e2f6037e730}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 People, !- Name
  {41afaa99-c876-4cb1-a3bf-732289b8aef6}, !- People Definition Name
  {fe6d8691-8779-4970-b53d-17856121e2a1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {41afaa99-c876-4cb1-a3bf-732289b8aef6}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {32192e41-8a14-498c-8153-f330a5bbf7a8}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Lights, !- Name
  {e16919f0-8c18-40ac-90ff-c8937683aa4a}, !- Lights Definition Name
  {fe6d8691-8779-4970-b53d-17856121e2a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e16919f0-8c18-40ac-90ff-c8937683aa4a}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1d9d34e7-6d3b-4ee1-b1ea-3cc059395896}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment, !- Name
  {5db9bf4e-b701-4942-8a60-70d8f9bc2467}, !- Electric Equipment Definition Name
  {fe6d8691-8779-4970-b53d-17856121e2a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5db9bf4e-b701-4942-8a60-70d8f9bc2467}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {583cb6b0-bd7a-47dd-b231-63c7643f2492}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Infiltration, !- Name
  {fe6d8691-8779-4970-b53d-17856121e2a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceType,
  {43807624-745a-4f70-a577-ed1f947de983}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {797e6511-2064-4a4c-8d70-4642c50d4dc4}, !- Default Schedule Set Name
  {a92300ae-7679-454d-9f17-435fe28adc24}, !- Group Rendering Name
  {5ae5dc2b-9e69-4f8c-afe7-fa70f74c5830}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:DefaultScheduleSet,
  {797e6511-2064-4a4c-8d70-4642c50d4dc4}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {a5c1864c-26fe-4ce5-99e5-3d01c502cd9a}, !- Lighting Schedule Name
  {cc34e941-d5aa-4d5f-be1c-e59bc46cdfd9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c11074a-6c8a-42d8-ad57-165def9e991e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {a92300ae-7679-454d-9f17-435fe28adc24}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5ae5dc2b-9e69-4f8c-afe7-fa70f74c5830}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {2c1e3452-e58e-49de-b202-7ade2b7d2adb}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights, !- Name
  {ea0f97a8-43be-42af-a8d0-3091f0c65280}, !- Lights Definition Name
  {43807624-745a-4f70-a577-ed1f947de983}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ea0f97a8-43be-42af-a8d0-3091f0c65280}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a97c334c-1c3f-4c7d-9c54-9548ad64a5f2}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment, !- Name
  {9efad13b-8f37-4937-99da-b7fb4fe184f5}, !- Electric Equipment Definition Name
  {43807624-745a-4f70-a577-ed1f947de983}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9efad13b-8f37-4937-99da-b7fb4fe184f5}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {b4fabd23-3f31-410c-8606-fbb21320032c}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Infiltration, !- Name
  {43807624-745a-4f70-a577-ed1f947de983}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceType,
  {abf0d427-a055-4053-8fa0-b53a127c1caa}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8,    !- Name
  ,                                       !- Default Construction Set Name
  {6d8d0ba9-7e61-4484-9156-8c8b90ecfac1}, !- Default Schedule Set Name
  {976f2021-a94e-424e-a277-85d824b2c34c}, !- Group Rendering Name
  {fdc72dfc-1a1d-40e0-af52-1ec8c6a66f04}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:DefaultScheduleSet,
  {6d8d0ba9-7e61-4484-9156-8c8b90ecfac1}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b61dbaf8-13a7-4be4-882a-88b51afdc3d3}, !- Number of People Schedule Name
  {103cecfa-07aa-4426-bbdc-902666f8f140}, !- People Activity Level Schedule Name
  {a5c1864c-26fe-4ce5-99e5-3d01c502cd9a}, !- Lighting Schedule Name
  {cc34e941-d5aa-4d5f-be1c-e59bc46cdfd9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c11074a-6c8a-42d8-ad57-165def9e991e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {976f2021-a94e-424e-a277-85d824b2c34c}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fdc72dfc-1a1d-40e0-af52-1ec8c6a66f04}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {dab205db-6431-4b6f-b8b7-f0644ab1d690}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People, !- Name
  {3a0f9495-713e-4a77-ac50-a61247806b43}, !- People Definition Name
  {abf0d427-a055-4053-8fa0-b53a127c1caa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {3a0f9495-713e-4a77-ac50-a61247806b43}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {95b0bf45-7700-4f66-bd88-cff6d7c211c4}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights, !- Name
  {381a4d63-6aaa-4afa-ac64-7c278fd3c36a}, !- Lights Definition Name
  {abf0d427-a055-4053-8fa0-b53a127c1caa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {381a4d63-6aaa-4afa-ac64-7c278fd3c36a}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {53b0236d-e734-462e-bb0e-49061b67297f}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment, !- Name
  {8d867882-e511-46f4-9437-dcee29a5ede5}, !- Electric Equipment Definition Name
  {abf0d427-a055-4053-8fa0-b53a127c1caa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8d867882-e511-46f4-9437-dcee29a5ede5}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {1a775a00-c545-4733-873a-9bdc6bd57da4}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Infiltration, !- Name
  {abf0d427-a055-4053-8fa0-b53a127c1caa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceType,
  {25964ecf-6cf4-4514-b1a0-d21f7b8ea2e3}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {839c15ed-3aff-4226-9772-3cde6291b67e}, !- Default Schedule Set Name
  {cc0ff6ff-54a8-4437-847d-84846e98478b}, !- Group Rendering Name
  {392b87c0-4e5e-4fc2-b5b9-c8e75dd1dd1d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:DefaultScheduleSet,
  {839c15ed-3aff-4226-9772-3cde6291b67e}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b61dbaf8-13a7-4be4-882a-88b51afdc3d3}, !- Number of People Schedule Name
  {103cecfa-07aa-4426-bbdc-902666f8f140}, !- People Activity Level Schedule Name
  {a5c1864c-26fe-4ce5-99e5-3d01c502cd9a}, !- Lighting Schedule Name
  {cc34e941-d5aa-4d5f-be1c-e59bc46cdfd9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c11074a-6c8a-42d8-ad57-165def9e991e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {cc0ff6ff-54a8-4437-847d-84846e98478b}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {392b87c0-4e5e-4fc2-b5b9-c8e75dd1dd1d}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {46b3e31f-eda8-46b5-9d6d-7e714d3ea936}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 People, !- Name
  {70f37bed-4e5f-48ea-9e28-0cf6da5f67af}, !- People Definition Name
  {25964ecf-6cf4-4514-b1a0-d21f7b8ea2e3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {70f37bed-4e5f-48ea-9e28-0cf6da5f67af}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {c951d2d8-149a-4f51-a8e0-36c2cff9f705}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Lights, !- Name
  {8de67306-778f-406a-a491-ba92c91a6505}, !- Lights Definition Name
  {25964ecf-6cf4-4514-b1a0-d21f7b8ea2e3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8de67306-778f-406a-a491-ba92c91a6505}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {474eac32-bb50-4492-a53a-3ef0f7e5e545}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Electric Equipment, !- Name
  {8a03c0d8-7e68-4387-b623-6e0a5dd7a485}, !- Electric Equipment Definition Name
  {25964ecf-6cf4-4514-b1a0-d21f7b8ea2e3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8a03c0d8-7e68-4387-b623-6e0a5dd7a485}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {74b4b853-177c-4dd7-9f2a-33e2f4775a5e}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Infiltration, !- Name
  {25964ecf-6cf4-4514-b1a0-d21f7b8ea2e3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceType,
  {a60e9a54-5895-4bc0-b18c-e4a5e9d1da26}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {c383aacb-cea8-498e-8450-87c4d0cb5269}, !- Default Schedule Set Name
  {65f079e7-94cb-4b8f-a2fa-981e7b393e6a}, !- Group Rendering Name
  {629e656c-f0e6-41a9-9a50-7764498d5ec2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:DefaultScheduleSet,
  {c383aacb-cea8-498e-8450-87c4d0cb5269}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b61dbaf8-13a7-4be4-882a-88b51afdc3d3}, !- Number of People Schedule Name
  {103cecfa-07aa-4426-bbdc-902666f8f140}, !- People Activity Level Schedule Name
  {a5c1864c-26fe-4ce5-99e5-3d01c502cd9a}, !- Lighting Schedule Name
  {cc34e941-d5aa-4d5f-be1c-e59bc46cdfd9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c11074a-6c8a-42d8-ad57-165def9e991e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {65f079e7-94cb-4b8f-a2fa-981e7b393e6a}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {629e656c-f0e6-41a9-9a50-7764498d5ec2}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {19e4d2f4-e704-4ea2-857a-0c8adb397b45}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 People, !- Name
  {94994b9a-7e3f-44c8-8cde-b25e5fa449e3}, !- People Definition Name
  {a60e9a54-5895-4bc0-b18c-e4a5e9d1da26}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {94994b9a-7e3f-44c8-8cde-b25e5fa449e3}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {9f888ff2-38dc-46f4-a32e-07e20b27be19}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Lights, !- Name
  {46ad9c26-0795-414d-bf74-7bba6ca79dac}, !- Lights Definition Name
  {a60e9a54-5895-4bc0-b18c-e4a5e9d1da26}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {46ad9c26-0795-414d-bf74-7bba6ca79dac}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3c989d4c-1eb2-40bc-b3a9-2a13397a1fa0}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment, !- Name
  {2cb3c8c5-64f6-4861-8951-eeada977cf65}, !- Electric Equipment Definition Name
  {a60e9a54-5895-4bc0-b18c-e4a5e9d1da26}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2cb3c8c5-64f6-4861-8951-eeada977cf65}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {b2a47f33-9cd9-44db-8e97-0824933c04d9}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Infiltration, !- Name
  {a60e9a54-5895-4bc0-b18c-e4a5e9d1da26}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceType,
  {606e4999-3b2d-4973-a4c6-fe8189c51e11}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8,    !- Name
  ,                                       !- Default Construction Set Name
  {7f15df38-d761-4c27-a728-6c348047c3e1}, !- Default Schedule Set Name
  {3fb988b2-7556-4eb2-b903-3cb63f8236f7}, !- Group Rendering Name
  {c5a70e4b-489f-4aef-bc07-7f730cec7c59}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:DefaultScheduleSet,
  {7f15df38-d761-4c27-a728-6c348047c3e1}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {a5c1864c-26fe-4ce5-99e5-3d01c502cd9a}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c11074a-6c8a-42d8-ad57-165def9e991e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {3fb988b2-7556-4eb2-b903-3cb63f8236f7}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c5a70e4b-489f-4aef-bc07-7f730cec7c59}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {540b19b4-05db-40e5-ae97-deffc95631e7}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Lights, !- Name
  {35833012-d2db-42a6-82c3-66a4cff62bef}, !- Lights Definition Name
  {606e4999-3b2d-4973-a4c6-fe8189c51e11}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {35833012-d2db-42a6-82c3-66a4cff62bef}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {e1ef8a40-66af-4aeb-b207-d29570e567eb}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Infiltration, !- Name
  {606e4999-3b2d-4973-a4c6-fe8189c51e11}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceType,
  {95a650a2-7d3c-449e-89fc-e73115e69102}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {6240ed20-aecf-426d-9b46-b51d612c729c}, !- Default Schedule Set Name
  {3b634516-b8b2-4059-b7ff-8073d8ec9bd8}, !- Group Rendering Name
  {020bf6f5-3f91-4bb4-b7c4-2afe87e66844}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:DefaultScheduleSet,
  {6240ed20-aecf-426d-9b46-b51d612c729c}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, !- Number of People Schedule Name
  {e701a97b-2a86-4176-9014-bf61f64d35b2}, !- People Activity Level Schedule Name
  {a5c1864c-26fe-4ce5-99e5-3d01c502cd9a}, !- Lighting Schedule Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {3b634516-b8b2-4059-b7ff-8073d8ec9bd8}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {020bf6f5-3f91-4bb4-b7c4-2afe87e66844}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e701a97b-2a86-4176-9014-bf61f64d35b2}, ! Handle
  Medium Office Activity 1,               ! Name
  {4eedf8c4-a7e5-4d14-8972-8813f97e9cfe}, ! Schedule Type Limits Name
  {fc4d2915-6875-444b-832b-743cd772fb16}, ! Default Day Schedule Name
  {3fa8861f-3458-4108-92b1-16e9c36145bd}, ! Summer Design Day Schedule Name
  {453bedc6-ffa0-4de7-bbcb-6165f07ab305}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc4d2915-6875-444b-832b-743cd772fb16}, !- Handle
  Medium Office Activity Default Schedule 1, !- Name
  {4eedf8c4-a7e5-4d14-8972-8813f97e9cfe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3fa8861f-3458-4108-92b1-16e9c36145bd}, !- Handle
  Medium Office Activity Summer Design Day 1, !- Name
  {4eedf8c4-a7e5-4d14-8972-8813f97e9cfe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {453bedc6-ffa0-4de7-bbcb-6165f07ab305}, !- Handle
  Medium Office Activity Winter Design Day 1, !- Name
  {4eedf8c4-a7e5-4d14-8972-8813f97e9cfe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4eedf8c4-a7e5-4d14-8972-8813f97e9cfe}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {d1630ea8-95ed-49c4-a24a-7979eb3d685b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People, !- Name
  {0b480d72-2378-437d-aa8c-f11535dc6bc6}, !- People Definition Name
  {95a650a2-7d3c-449e-89fc-e73115e69102}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {0b480d72-2378-437d-aa8c-f11535dc6bc6}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {13138fa8-ebf5-45ae-aa3e-5c34090eddf7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights, !- Name
  {52029c3e-3163-4060-8037-abb365f6b38d}, !- Lights Definition Name
  {95a650a2-7d3c-449e-89fc-e73115e69102}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {52029c3e-3163-4060-8037-abb365f6b38d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {28253780-1626-42b3-8f23-ac70a126c359}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment, !- Name
  {a7a17a8d-7f4d-4e4b-a90b-ed40a77461dc}, !- Electric Equipment Definition Name
  {95a650a2-7d3c-449e-89fc-e73115e69102}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a7a17a8d-7f4d-4e4b-a90b-ed40a77461dc}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {c331f125-bfd0-4180-be53-4a0c0d77b81a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Infiltration, !- Name
  {95a650a2-7d3c-449e-89fc-e73115e69102}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceType,
  {871fbcee-725c-45dc-a948-b95abd6b5c9b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {c09cb996-ab2e-4972-a521-1a2a23411134}, !- Default Schedule Set Name
  {82ff4631-911d-425f-8837-3933948b63c8}, !- Group Rendering Name
  {384f0e40-5549-4968-90c3-9f1fa9db0a0e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:DefaultScheduleSet,
  {c09cb996-ab2e-4972-a521-1a2a23411134}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {00dbd4cd-f746-4b1f-977c-c975a6e014be}, !- Number of People Schedule Name
  {c04922cb-813a-4574-af3b-d0e084759246}, !- People Activity Level Schedule Name
  {a5c1864c-26fe-4ce5-99e5-3d01c502cd9a}, !- Lighting Schedule Name
  {d21c0b1f-6c06-4471-9c20-03aa82afd5ce}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6119b51d-cfe6-4f6e-9abe-f5ca5c16218a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {82ff4631-911d-425f-8837-3933948b63c8}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {384f0e40-5549-4968-90c3-9f1fa9db0a0e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {00dbd4cd-f746-4b1f-977c-c975a6e014be}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, ! Schedule Type Limits Name
  {f17762d0-f51c-4162-bb9d-e0f62a9fa3d4}, ! Default Day Schedule Name
  {fa372d6d-e28c-4a8f-b940-d5798f2e6daa}, ! Summer Design Day Schedule Name
  {9a4d9251-61d6-42fc-8330-27df101c80a0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f17762d0-f51c-4162-bb9d-e0f62a9fa3d4}, !- Handle
  Small Office Bldg Occ Default Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {fa372d6d-e28c-4a8f-b940-d5798f2e6daa}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.050000000000000003;                   !- Value Until Time 3

OS:Schedule:Day,
  {9a4d9251-61d6-42fc-8330-27df101c80a0}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf2abbcb-f590-40bd-96b7-5d55d5a0048c}, !- Handle
  Small Office Bldg Occ Rule 1,           !- Name
  {00dbd4cd-f746-4b1f-977c-c975a6e014be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43953f66-62f4-4530-bb6e-2c63505de136}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {adf9ff0e-4f5c-493b-96da-93bd4986ce53}, !- Handle
  Small Office Bldg Occ Rule 2,           !- Name
  {00dbd4cd-f746-4b1f-977c-c975a6e014be}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9096100-7a5c-4b7f-835b-c9daf74bba0d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43953f66-62f4-4530-bb6e-2c63505de136}, !- Handle
  Small Office Bldg Occ Rule 1 Day Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9096100-7a5c-4b7f-835b-c9daf74bba0d}, !- Handle
  Small Office Bldg Occ Rule 2 Day Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10000000000000001,                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.29999999999999999,                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10000000000000001,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {c04922cb-813a-4574-af3b-d0e084759246}, ! Handle
  Small Office Activity,                  ! Name
  {b38d71a0-3f47-4995-9e92-dcbd8aa3b71a}, ! Schedule Type Limits Name
  {64895eed-3bd4-4608-abba-22ee67a0d622}, ! Default Day Schedule Name
  {6bd095d9-9869-40c1-bd8e-07041eb356e1}, ! Summer Design Day Schedule Name
  {6695c8ba-34bf-451f-a77f-0178e8476962}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {64895eed-3bd4-4608-abba-22ee67a0d622}, !- Handle
  Small Office Activity Default Schedule, !- Name
  {b38d71a0-3f47-4995-9e92-dcbd8aa3b71a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6bd095d9-9869-40c1-bd8e-07041eb356e1}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {b38d71a0-3f47-4995-9e92-dcbd8aa3b71a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6695c8ba-34bf-451f-a77f-0178e8476962}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {b38d71a0-3f47-4995-9e92-dcbd8aa3b71a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d21c0b1f-6c06-4471-9c20-03aa82afd5ce}, ! Handle
  Small Office Bldg Equip,                ! Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, ! Schedule Type Limits Name
  {ad58f737-7234-4a95-a049-0cc5b2e644a1}, ! Default Day Schedule Name
  {7e8abd50-f977-453d-96b9-3e748313f35e}, ! Summer Design Day Schedule Name
  {8af7deca-dcbb-4e61-a6bb-0ca65a59d4ae}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad58f737-7234-4a95-a049-0cc5b2e644a1}, !- Handle
  Small Office Bldg Equip Default Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {7e8abd50-f977-453d-96b9-3e748313f35e}, !- Handle
  Small Office Bldg Equip Summer Design Day, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8af7deca-dcbb-4e61-a6bb-0ca65a59d4ae}, !- Handle
  Small Office Bldg Equip Winter Design Day, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {091c1525-5a6a-499e-8475-38241ea894ed}, !- Handle
  Small Office Bldg Equip Rule 1,         !- Name
  {d21c0b1f-6c06-4471-9c20-03aa82afd5ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9fbdf073-52d1-4667-b27e-cc8881e89a9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {133e5f64-28e4-4c85-96ff-4bfbe9f494ad}, !- Handle
  Small Office Bldg Equip Rule 2,         !- Name
  {d21c0b1f-6c06-4471-9c20-03aa82afd5ce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e30abfd-cded-4cff-8f9b-aa46d0a7228b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fbdf073-52d1-4667-b27e-cc8881e89a9f}, !- Handle
  Small Office Bldg Equip Rule 1 Day Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999;                    !- Value Until Time 1

OS:Schedule:Day,
  {1e30abfd-cded-4cff-8f9b-aa46d0a7228b}, !- Handle
  Small Office Bldg Equip Rule 2 Day Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999,                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40000000000000002,                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.34999999999999998,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999;                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {6119b51d-cfe6-4f6e-9abe-f5ca5c16218a}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, ! Schedule Type Limits Name
  {ae71b92f-779d-4503-b8c0-cc8df3f0c79e}, ! Default Day Schedule Name
  {ab5cd2ff-49f2-47c8-a80d-3979f471f2d7}, ! Summer Design Day Schedule Name
  {6041c0a2-3d38-4d97-8c5d-e6fc5e89ea3b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae71b92f-779d-4503-b8c0-cc8df3f0c79e}, !- Handle
  Small Office Infil Quarter On Default Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ab5cd2ff-49f2-47c8-a80d-3979f471f2d7}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6041c0a2-3d38-4d97-8c5d-e6fc5e89ea3b}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9c531a66-aa6f-4d6a-b8fc-56294f37b6d3}, !- Handle
  Small Office Infil Quarter On Rule 1,   !- Name
  {6119b51d-cfe6-4f6e-9abe-f5ca5c16218a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74480f67-f4f7-4a98-b362-8cf8ec1e4755}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {9aeea076-ed30-482e-8ae6-fe0edbf251e5}, !- Handle
  Small Office Infil Quarter On Rule 2,   !- Name
  {6119b51d-cfe6-4f6e-9abe-f5ca5c16218a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39e75a4e-fb42-4832-b7a2-d6412c489519}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74480f67-f4f7-4a98-b362-8cf8ec1e4755}, !- Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39e75a4e-fb42-4832-b7a2-d6412c489519}, !- Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {b38d71a0-3f47-4995-9e92-dcbd8aa3b71a}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {b1df78fd-73de-4139-a52f-ac4660b4f3b4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 People, !- Name
  {e16a546c-a03d-45bf-a897-60bd3b35a08d}, !- People Definition Name
  {871fbcee-725c-45dc-a948-b95abd6b5c9b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e16a546c-a03d-45bf-a897-60bd3b35a08d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {6775db98-1e2a-420c-b9ac-2224c7078275}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Lights, !- Name
  {9bad5af4-e697-419d-99bc-00cf3893b1d2}, !- Lights Definition Name
  {871fbcee-725c-45dc-a948-b95abd6b5c9b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9bad5af4-e697-419d-99bc-00cf3893b1d2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c1359df5-72fe-4a91-86ed-3acf9d83959f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Electric Equipment, !- Name
  {a0ed12a2-802b-4486-9e3b-4a36934ed7f8}, !- Electric Equipment Definition Name
  {871fbcee-725c-45dc-a948-b95abd6b5c9b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a0ed12a2-802b-4486-9e3b-4a36934ed7f8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {4578ea8b-ec49-4e9d-ba2a-d2118432552c}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Infiltration, !- Name
  {871fbcee-725c-45dc-a948-b95abd6b5c9b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceType,
  {23783b22-e086-4ec3-9e58-7b592355f93c}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {74dc49ca-11e8-4b45-ab76-78faaa5b366b}, !- Default Schedule Set Name
  {b056cc6e-3ed3-43ec-a07a-1cfab8d0a192}, !- Group Rendering Name
  {ee0e781a-edb4-4e0e-9d94-08c5e4348d2e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:DefaultScheduleSet,
  {74dc49ca-11e8-4b45-ab76-78faaa5b366b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {82bd70a3-a574-432c-aaf6-45db565b66d6}, !- Number of People Schedule Name
  {95ef0ae0-544b-4987-994f-311c56bec505}, !- People Activity Level Schedule Name
  {7e559ac0-5ff5-4270-829a-3f377bdb06db}, !- Lighting Schedule Name
  {856c75e8-904a-4550-a44f-c5e3e01f318b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a9f5b8e-f84b-42da-8df7-54ca7f8acfc5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {b056cc6e-3ed3-43ec-a07a-1cfab8d0a192}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ee0e781a-edb4-4e0e-9d94-08c5e4348d2e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {82bd70a3-a574-432c-aaf6-45db565b66d6}, ! Handle
  Large Office Bldg Occ,                  ! Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, ! Schedule Type Limits Name
  {03cb847a-2064-43b1-a235-9c2f7e7c2240}, ! Default Day Schedule Name
  {a4ff2b41-67f4-4827-9dfa-a27093b8a1d6}, ! Summer Design Day Schedule Name
  {80fabc13-d4fa-4027-9792-edc14e2f9f46}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {03cb847a-2064-43b1-a235-9c2f7e7c2240}, !- Handle
  Large Office Bldg Occ Default Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {a4ff2b41-67f4-4827-9dfa-a27093b8a1d6}, !- Handle
  Large Office Bldg Occ Summer Design Day, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.050000000000000003;                   !- Value Until Time 3

OS:Schedule:Day,
  {80fabc13-d4fa-4027-9792-edc14e2f9f46}, !- Handle
  Large Office Bldg Occ Winter Design Day, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e9a6a0d7-3b4a-4123-b511-a585f3d5a6e0}, !- Handle
  Large Office Bldg Occ Rule 1,           !- Name
  {82bd70a3-a574-432c-aaf6-45db565b66d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e90af4da-8d33-43fc-bde5-26696b98dc34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {baf3cfb3-c8cf-45a1-8dec-b46300f530d3}, !- Handle
  Large Office Bldg Occ Rule 2,           !- Name
  {82bd70a3-a574-432c-aaf6-45db565b66d6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ec3604ff-fcc1-4fe9-a3a7-6c1a8fad60a3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e90af4da-8d33-43fc-bde5-26696b98dc34}, !- Handle
  Large Office Bldg Occ Rule 1 Day Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec3604ff-fcc1-4fe9-a3a7-6c1a8fad60a3}, !- Handle
  Large Office Bldg Occ Rule 2 Day Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10000000000000001,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10000000000000001,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {95ef0ae0-544b-4987-994f-311c56bec505}, ! Handle
  Large Office Activity,                  ! Name
  {c4ffa122-745b-4640-a708-857b95ebaf3f}, ! Schedule Type Limits Name
  {321863e2-abff-48c6-93c5-f229e5c6ad94}, ! Default Day Schedule Name
  {560dfa34-42e9-4b90-ad3f-5ffbef7ed687}, ! Summer Design Day Schedule Name
  {1d3d1d33-58fc-47b3-bf24-43b4bdb69e6f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {321863e2-abff-48c6-93c5-f229e5c6ad94}, !- Handle
  Large Office Activity Default Schedule, !- Name
  {c4ffa122-745b-4640-a708-857b95ebaf3f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {560dfa34-42e9-4b90-ad3f-5ffbef7ed687}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {c4ffa122-745b-4640-a708-857b95ebaf3f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1d3d1d33-58fc-47b3-bf24-43b4bdb69e6f}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {c4ffa122-745b-4640-a708-857b95ebaf3f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e559ac0-5ff5-4270-829a-3f377bdb06db}, ! Handle
  Large Office Bldg Light,                ! Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, ! Schedule Type Limits Name
  {6cee218a-08ec-4f5e-950c-19d24d33bcb0}, ! Default Day Schedule Name
  {6994e820-d1b7-4ccc-a35a-30139d228365}, ! Summer Design Day Schedule Name
  {265f06c1-91a0-47ee-87b7-73478850f124}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6cee218a-08ec-4f5e-950c-19d24d33bcb0}, !- Handle
  Large Office Bldg Light Default Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {6994e820-d1b7-4ccc-a35a-30139d228365}, !- Handle
  Large Office Bldg Light Summer Design Day, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {265f06c1-91a0-47ee-87b7-73478850f124}, !- Handle
  Large Office Bldg Light Winter Design Day, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5cdd81c-c932-4100-a480-0874a1d85a7d}, !- Handle
  Large Office Bldg Light Rule 1,         !- Name
  {7e559ac0-5ff5-4270-829a-3f377bdb06db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a01d743-3ffe-4275-8e28-e6c6a1fd5c44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {26ac0366-16ea-44e2-83f4-dca73b9faa8f}, !- Handle
  Large Office Bldg Light Rule 2,         !- Name
  {7e559ac0-5ff5-4270-829a-3f377bdb06db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d737133e-cf5d-4b66-8308-16d252d29998}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a01d743-3ffe-4275-8e28-e6c6a1fd5c44}, !- Handle
  Large Office Bldg Light Rule 1 Day Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.050000000000000003;                   !- Value Until Time 1

OS:Schedule:Day,
  {d737133e-cf5d-4b66-8308-16d252d29998}, !- Handle
  Large Office Bldg Light Rule 2 Day Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.050000000000000003,                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10000000000000001,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14999999999999999,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.050000000000000003;                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {856c75e8-904a-4550-a44f-c5e3e01f318b}, ! Handle
  Large Office Bldg Equip,                ! Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, ! Schedule Type Limits Name
  {c80daaac-ac07-474d-bb88-f5ef31c58b62}, ! Default Day Schedule Name
  {1232aa85-c1d1-451b-9a10-27ebcfee58c6}, ! Summer Design Day Schedule Name
  {d5cb2194-2026-4238-9057-49183e267d01}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c80daaac-ac07-474d-bb88-f5ef31c58b62}, !- Handle
  Large Office Bldg Equip Default Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {1232aa85-c1d1-451b-9a10-27ebcfee58c6}, !- Handle
  Large Office Bldg Equip Summer Design Day, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5cb2194-2026-4238-9057-49183e267d01}, !- Handle
  Large Office Bldg Equip Winter Design Day, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a39c4479-5dc0-48d0-9599-4439bfd6fc3a}, !- Handle
  Large Office Bldg Equip Rule 1,         !- Name
  {856c75e8-904a-4550-a44f-c5e3e01f318b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c58a7fe-298a-46b9-9d9c-d9535b25b973}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {b6625f72-9cab-4d07-b6de-10a1bc6f4ba9}, !- Handle
  Large Office Bldg Equip Rule 2,         !- Name
  {856c75e8-904a-4550-a44f-c5e3e01f318b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4039e25c-f9c2-4090-904e-ae5910a62db8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c58a7fe-298a-46b9-9d9c-d9535b25b973}, !- Handle
  Large Office Bldg Equip Rule 1 Day Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999;                    !- Value Until Time 1

OS:Schedule:Day,
  {4039e25c-f9c2-4090-904e-ae5910a62db8}, !- Handle
  Large Office Bldg Equip Rule 2 Day Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999,                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40000000000000002,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.34999999999999998,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999;                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {8a9f5b8e-f84b-42da-8df7-54ca7f8acfc5}, ! Handle
  Large Office Infil Quarter On,          ! Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, ! Schedule Type Limits Name
  {897a856a-1bdf-4dc6-817a-ff6b359c8e2d}, ! Default Day Schedule Name
  {b2e92b69-5502-46fa-8865-390a9be1490e}, ! Summer Design Day Schedule Name
  {1fa431b9-de8e-4ff7-a305-ff381c49a0f0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {897a856a-1bdf-4dc6-817a-ff6b359c8e2d}, !- Handle
  Large Office Infil Quarter On Default Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b2e92b69-5502-46fa-8865-390a9be1490e}, !- Handle
  Large Office Infil Quarter On Summer Design Day, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1fa431b9-de8e-4ff7-a305-ff381c49a0f0}, !- Handle
  Large Office Infil Quarter On Winter Design Day, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f062be17-e5c9-4d40-9bd8-f0d6b8ccc0b7}, !- Handle
  Large Office Infil Quarter On Rule 1,   !- Name
  {8a9f5b8e-f84b-42da-8df7-54ca7f8acfc5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3dad171-65a2-4539-83ca-375213f021cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {d0eea123-67ef-4911-985b-05892b994e22}, !- Handle
  Large Office Infil Quarter On Rule 2,   !- Name
  {8a9f5b8e-f84b-42da-8df7-54ca7f8acfc5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c1d02878-5c9e-4591-aa24-2e4131993d9b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3dad171-65a2-4539-83ca-375213f021cd}, !- Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1d02878-5c9e-4591-aa24-2e4131993d9b}, !- Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {1d587628-9dc2-4974-bb00-dcb33bef88e6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {c4ffa122-745b-4640-a708-857b95ebaf3f}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {4ce8f499-c88a-4ee1-a788-42324fffc585}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People, !- Name
  {4f61f3e1-d67b-4bd2-b637-fd7813daf971}, !- People Definition Name
  {23783b22-e086-4ec3-9e58-7b592355f93c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {4f61f3e1-d67b-4bd2-b637-fd7813daf971}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {eed63d86-73c5-478c-90c9-494c36f7a450}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights, !- Name
  {5a133aff-4f9b-469d-961d-752b98db2475}, !- Lights Definition Name
  {23783b22-e086-4ec3-9e58-7b592355f93c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5a133aff-4f9b-469d-961d-752b98db2475}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3ad42187-2173-41b8-8814-79c82c4e4a4e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Electric Equipment, !- Name
  {2b651a47-b4f7-47ef-9fa7-cda88b79e639}, !- Electric Equipment Definition Name
  {23783b22-e086-4ec3-9e58-7b592355f93c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2b651a47-b4f7-47ef-9fa7-cda88b79e639}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {e57d5436-93fb-486e-ac84-5e343564a02f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Infiltration, !- Name
  {23783b22-e086-4ec3-9e58-7b592355f93c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceType,
  {f8502437-2546-4ec7-afa6-bb469f23a50e}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {16da4577-ff3e-4854-9ebf-cc6c8d6cba4b}, !- Default Schedule Set Name
  {2e2daba5-beba-4440-9e39-edd5648fa6be}, !- Group Rendering Name
  {a52bb166-117d-4e50-a180-6d17b3969bfa}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:DefaultScheduleSet,
  {16da4577-ff3e-4854-9ebf-cc6c8d6cba4b}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b208c468-6a78-466e-b344-45c5d480f9c9}, !- Number of People Schedule Name
  {103cecfa-07aa-4426-bbdc-902666f8f140}, !- People Activity Level Schedule Name
  {a5c1864c-26fe-4ce5-99e5-3d01c502cd9a}, !- Lighting Schedule Name
  {cc34e941-d5aa-4d5f-be1c-e59bc46cdfd9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c11074a-6c8a-42d8-ad57-165def9e991e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {2e2daba5-beba-4440-9e39-edd5648fa6be}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a52bb166-117d-4e50-a180-6d17b3969bfa}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {8178d9b0-0f32-4d22-a7ba-3b8d7b6848dd}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People, !- Name
  {884ba1c3-2bc8-4b1d-94ed-56afca7f30b8}, !- People Definition Name
  {f8502437-2546-4ec7-afa6-bb469f23a50e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {884ba1c3-2bc8-4b1d-94ed-56afca7f30b8}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {23c99b63-700f-4834-8603-5502bd07387f}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights, !- Name
  {fc8f8cf0-826c-43a2-b8f3-24c5a768fb55}, !- Lights Definition Name
  {f8502437-2546-4ec7-afa6-bb469f23a50e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fc8f8cf0-826c-43a2-b8f3-24c5a768fb55}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f6fe8626-38bd-41de-b6d0-32d7d64ac166}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment, !- Name
  {7c8a2215-37e1-43e6-a1a2-b883b9551c45}, !- Electric Equipment Definition Name
  {f8502437-2546-4ec7-afa6-bb469f23a50e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7c8a2215-37e1-43e6-a1a2-b883b9551c45}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {690556b9-5731-45eb-b876-61f5b7b1f187}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration, !- Name
  {f8502437-2546-4ec7-afa6-bb469f23a50e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceType,
  {56034a38-7716-458f-b6cf-dfb9aa3d0d60}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {14c603bd-dcaa-469b-be33-8c0fd5024bd4}, !- Default Schedule Set Name
  {14a72f26-5692-4443-bc48-a098f32b425d}, !- Group Rendering Name
  {ddedadad-ad33-4ff6-b33a-51e044451720}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:DefaultScheduleSet,
  {14c603bd-dcaa-469b-be33-8c0fd5024bd4}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b208c468-6a78-466e-b344-45c5d480f9c9}, !- Number of People Schedule Name
  {103cecfa-07aa-4426-bbdc-902666f8f140}, !- People Activity Level Schedule Name
  {a5c1864c-26fe-4ce5-99e5-3d01c502cd9a}, !- Lighting Schedule Name
  {cc34e941-d5aa-4d5f-be1c-e59bc46cdfd9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c11074a-6c8a-42d8-ad57-165def9e991e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {14a72f26-5692-4443-bc48-a098f32b425d}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ddedadad-ad33-4ff6-b33a-51e044451720}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {8db53204-4312-4553-ac05-51c7b9c3fcbf}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People, !- Name
  {709e5406-6ce4-437e-a7c7-1a0cd8d66479}, !- People Definition Name
  {56034a38-7716-458f-b6cf-dfb9aa3d0d60}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {709e5406-6ce4-437e-a7c7-1a0cd8d66479}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {d89c5ac1-37fd-451f-bf55-ca0057c64f06}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights, !- Name
  {ab31fbcc-69c6-408d-a981-935ffdd9860d}, !- Lights Definition Name
  {56034a38-7716-458f-b6cf-dfb9aa3d0d60}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ab31fbcc-69c6-408d-a981-935ffdd9860d}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {706bc059-a551-4619-a42b-4e113e0648c5}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment, !- Name
  {aaf8735e-c1e4-408c-8472-d072070fd9f7}, !- Electric Equipment Definition Name
  {56034a38-7716-458f-b6cf-dfb9aa3d0d60}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {aaf8735e-c1e4-408c-8472-d072070fd9f7}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {a00d18d3-12c4-462d-9611-ce42592cca15}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration, !- Name
  {56034a38-7716-458f-b6cf-dfb9aa3d0d60}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:WeatherFile,
  {e81450fd-4761-4f1c-b214-fbb38c2abae2}, !- Handle
  LONDON/GATWICK,                         !- City
  -,                                      !- State Province Region
  GBR,                                    !- Country
  IWEC Data,                              !- Data Source
  037760,                                 !- WMO Number
  51.15,                                  !- Latitude {deg}
  -0.18,                                  !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  62,                                     !- Elevation {m}
  GBR_London.Gatwick.037760_IWEC.epw,     !- Url
  6163FBFD,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {1a03ade0-ac7f-41c4-95a7-76259c9bba9a}, !- Handle
  LONDON/GATWICK Ann Htg 99.6% Condns DB, !- Name
  -4.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -4.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6707883e-64c9-4cf0-84e5-b12ff9883440}, !- Handle
  LONDON/GATWICK Ann Htg 99% Condns DB,   !- Name
  -3,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -3,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0684567c-7761-410a-936d-6643de86407f}, !- Handle
  LONDON/GATWICK Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -2.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -7.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {e4b67a88-9aaf-40e5-930c-3f598342590a}, !- Handle
  LONDON/GATWICK Ann Hum_n 99% Condns DP=>MCDB, !- Name
  -0.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -6,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a8ac6f25-c62c-4bdf-8c61-83ec21c415b3}, !- Handle
  LONDON/GATWICK Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  7.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  12.6,                                   !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {71e69a08-b37e-4d3d-bed7-79fe4dd36cb4}, !- Handle
  LONDON/GATWICK Ann Htg Wind 99% Condns WS=>MCDB, !- Name
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  11.3,                                   !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b5b9dafb-b56e-4bb7-a0aa-b4d5fe73c092}, !- Handle
  LONDON/GATWICK Ann Clg .4% Condns DB=>MWB, !- Name
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.974;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1b68c942-4da7-41eb-994b-371b100d44fc}, !- Handle
  LONDON/GATWICK Ann Clg 1% Condns DB=>MWB, !- Name
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.974;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {acc94b25-020e-4548-9a10-e0f91f24ce8b}, !- Handle
  LONDON/GATWICK Ann Clg 2% Condns DB=>MWB, !- Name
  23.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.974;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9f5c8e8c-dc39-44dc-a6ae-bc726881a8d7}, !- Handle
  LONDON/GATWICK Ann Clg .4% Condns WB=>MDB, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.974;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b0be471b-0f90-498b-8c6e-01ca965e2f5c}, !- Handle
  LONDON/GATWICK Ann Clg 1% Condns WB=>MDB, !- Name
  23.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.974;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c8b557b8-de91-4290-9993-61352a9973f4}, !- Handle
  LONDON/GATWICK Ann Clg 2% Condns WB=>MDB, !- Name
  22.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.974;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8ba2a8ed-9ffa-40ed-95d2-a45292f31677}, !- Handle
  LONDON/GATWICK Ann Clg .4% Condns DP=>MDB, !- Name
  21.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.974;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {882c515d-fe36-4ebf-8753-c487854cadc0}, !- Handle
  LONDON/GATWICK Ann Clg 1% Condns DP=>MDB, !- Name
  20.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.974;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f19f6213-9e84-4307-a3bb-e19d66cd47fb}, !- Handle
  LONDON/GATWICK Ann Clg 2% Condns DP=>MDB, !- Name
  19.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.974;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f5ecf431-5ebc-4dbd-9427-41e59c7a81b6}, !- Handle
  LONDON/GATWICK Ann Clg .4% Condns Enth=>MDB, !- Name
  25.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  56300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.974;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ea181a60-c2c4-4218-83d8-ad7f30210f50}, !- Handle
  LONDON/GATWICK Ann Clg 1% Condns Enth=>MDB, !- Name
  23.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  53200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.974;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {95e0db59-2b97-4bb4-b8b3-40eadde2aac3}, !- Handle
  LONDON/GATWICK Ann Clg 2% Condns Enth=>MDB, !- Name
  22.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100582,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  50400,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.974;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

